# 0825 渗风—楼层温度模型技术路径

## 1. 当前研究目标

本项目研究2、3、4楼走廊温度差异，目标是建立以下计算闭环：

```text
实测温度、建筑几何、气象条件和气密性情景
→ CONTAM计算各楼层逐小时空气流量
→ 渗风换热量进入RC热平衡模型
→ 预测下一小时走廊温度
→ 更新CONTAM中的区域温度并继续计算
```

需要回答的核心问题包括：

1. 只使用室外温度能否解释走廊温度变化？
2. 相邻办公室温度能解释多少走廊温度变化？
3. 加入CONTAM渗风量后，预测能力是否继续改善？
4. 不同ELA和楼梯间连通情景下，楼层温差是否表现出稳定的烟囱效应特征？

当前数据不足以唯一识别建筑真实ELA，也不足以证明楼层温差完全由渗风或烟囱效应造成。因此研究结果应表述为“基于真实几何和实测温度的情景分析与模型比较”，不能表述为经过现场气密性验证的真实建筑渗风还原。

## 2. 当前已有数据

### 2.1 实测温度

温度文件为 `data/TEMPERATURE-rev.csv`，包含：

- 时间范围：2026年5月9日00:00至5月26日12:00；
- 时间间隔：1小时；
- 总记录数：421；
- 室外温度；
- 2、3、4楼走廊温度；
- 2F215；
- 3F308、3F309、3F310；
- 4F408、4F409、4F410、4F411；
- 5F510。

数据检查已经确认：时间递增、无重复时间戳、目标列无缺失值、相邻记录均为1小时间隔。

### 2.2 建筑RDF

建筑文件为 `data/NBuilding.rdf`。当前已从中提取：

| 区域 | 建筑面积 | 体积 | 层高 | 模型标高 | 外墙面积 |
|---|---:|---:|---:|---:|---:|
| 2FCORRIDOR | 53.58 m² | 214.32 m³ | 4.0 m | 0.0 m | 15.2 m² |
| 3FCORRIDOR | 53.58 m² | 214.32 m³ | 4.0 m | 4.0 m | 15.2 m² |
| 4FCORRIDOR | 53.58 m² | 214.32 m³ | 4.0 m | 8.0 m | 15.2 m² |

RDF还包含办公室、走廊、楼梯间、墙体、楼板、顶棚、可开启窗及界面关系。当前没有识别到明确的门对象，也没有门窗运行状态、ELA或压差—流量检测数据。

RDF中的 `OperableWindow` 只表示窗户具备开启能力，不能据此判断测温期间窗户实际开启。

### 2.3 当前缺少且无法从现有文件恢复的数据

- 同期实测风速、风向；
- 建筑经纬度或明确气象站信息；
- 实测ELA、ACH50或压差—流量数据；
- 测温期间门窗逐小时开闭状态；
- 空调、人员、照明及太阳辐射的逐小时记录；
- 楼梯间门的实际运行状态。

这些缺失项不阻止情景模拟，但限制最终结论的真实性等级。

## 3. 当前模型技术路线

### 3.1 数据层

统一使用逐小时时间轴。温度数据按时间顺序划分：

- 前70%：训练与参数估计；
- 后30%：测试；
- 不进行随机打乱，防止未来信息泄漏。

办公室温度与走廊的当前映射为：

- 2FCORRIDOR：2F215；
- 3FCORRIDOR：3F308、3F309、3F310的算术平均；
- 4FCORRIDOR：4F408、4F409、4F410、4F411的算术平均。

当前映射依据是同楼层实测房间集合。后续应利用RDF邻接关系进一步检查各传感器是否确实对应走廊相邻空间，并研究按共用墙面积加权是否优于算术平均。

### 3.2 RDF几何提取层

`ela-contam-prototype/src/rdf_building.py`负责从RDF提取：

- 空间名称；
- 建筑面积；
- 体积；
- 层高；
- 楼层标高；
- 外墙和可开启窗面积；
- 空间界面数量；
- 是否存在明确门接口。

提取结果写入：

```text
ela-contam-prototype/outputs/rdf_building/geometry.json
```

该步骤已经用自动测试验证三个走廊的面积、体积、层高、标高和外墙面积。

### 3.3 温度模型基准

持续性基准为：

$$
\hat T_{f,t+1}=T_{f,t}
$$

任何新增模型都应与该基准比较，因为走廊温度逐小时变化较慢，仅复制上一小时温度就可能获得较低的一步预测误差。

第一阶室外温度RC模型为：

$$
T_{f,t+1}=T_{f,t}+c_f+a_f(T_{out,t}-T_{f,t})
$$

其中：

- $c_f$：未显式建模的平均净得热；
- $a_f$：室外边界对该层温度的小时响应系数。

### 3.4 加入相邻办公室温度

当前扩展模型为：

$$
T_{f,t+1}=T_{f,t}
+c_f
+a_f(T_{out,t}-T_{f,t})
+d_f(T_{neighbor,t}-T_{f,t})
$$

$T_{neighbor,t}$ 是该层已有办公室测点的平均温度。$a_f$ 和 $d_f$ 被限制为非负，且二者之和小于1，以避免出现明显违反传热方向或离散稳定性的参数。

后30%测试数据上的连续预测结果为：

| 楼层 | 仅室外温度RC | 加办公室温度RC | RMSE改善 |
|---|---:|---:|---:|
| 2楼 | 1.063°C | 0.692°C | 34.9% |
| 3楼 | 0.608°C | 0.469°C | 22.9% |
| 4楼 | 0.878°C | 0.756°C | 13.9% |

因此，“只使用室外温度不足”的问题已经得到初步解决：加入内部温度边界后三层连续预测均改善。但是，这只能说明办公室温度包含额外预测信息，尚不能区分墙体传热、开门换气和共同热源的贡献。

### 3.5 CONTAM空气流动模型

空气流动采用ELA幂律形式：

$$
Q=C_dA_{ELA}\sqrt{\frac{2}{\rho}}
P_{ref}^{0.5-n}\operatorname{sgn}(\Delta P)|\Delta P|^n
$$

当前使用的情景参数为：

- 参考压力：4 Pa；
- 流动指数：0.65；
- 排放系数：1.0；
- 单位外墙面积ELA：5.27 cm²/m²；
- 每层设置低、高两条外部漏风路径；
- 高低ELA各占50%。

这些数值属于工作流和中等ELA情景参数，不是该建筑的实测气密性参数。

真实RDF几何的零风单时刻测试结果为：

| 楼层 | ACH |
|---|---:|
| 2楼 | 0.0226 h⁻¹ |
| 3楼 | 0.0275 h⁻¹ |
| 4楼 | 0.0329 h⁻¹ |

三层质量守恒误差均远低于0.1%。当前结果证明真实几何可以进入CONTAM并稳定求解，但仍只是单时刻、零风、情景ELA案例。

### 3.6 气象缺失处理

在没有可靠站点风数据的情况下，当前生成与421小时温度严格对齐的气象输入：

- 室外温度：使用已有实测值；
- 风速：0 m/s；
- 风向：0°，但零风时不产生风压；
- 大气压力：固定101325 Pa。

这套数据只能用于“零风纯温差烟囱效应基准”。禁止将其描述为真实天气或真实建筑完整渗风模拟。程序已经预留真实风速、风向CSV的替换接口。

## 4. 最终耦合模型

最终每层热平衡应为：

$$
C_f\frac{dT_f}{dt}
=U_fA_f(T_{out}-T_f)
+\rho c_pQ_{in,f}(T_{out}-T_f)
+K_{neighbor,f}(T_{neighbor}-T_f)
+\sum_jK_{fj}(T_j-T_f)
+G_f
$$

逐小时离散形式为：

$$
T_{f,t+1}=T_{f,t}
+a_f(T_{out,t}-T_{f,t})
+b_fQ_{in,f,t}(T_{out,t}-T_{f,t})
+d_f(T_{neighbor,t}-T_{f,t})
+\sum_jd_{fj}(T_{j,t}-T_{f,t})
+c_f
$$

其中 $Q_{in,f,t}$ 必须由第 $t$ 小时的CONTAM结果提供。当前尚未完成421小时CONTAM—RC闭环，现有CONTAM结果还没有正式进入RC热平衡。

## 5. 模型比较与验收标准

最终至少比较以下模型：

| 编号 | 模型 | 目的 |
|---|---|---|
| M0 | 持续性基准 | 判断复杂模型是否真正优于复制上一小时 |
| M1 | 仅室外温度RC | 建立原始物理基准 |
| M2 | 室外温度 + 办公室温度RC | 量化内部温度边界的贡献 |
| M3 | M2 + CONTAM渗风 | 量化渗风是否提供额外预测价值 |
| M4 | M3 + 楼梯间跨层连通 | 检查整栋建筑烟囱效应是否必要 |

每个模型必须同时报告：

- 各楼层一步预测RMSE和MAE；
- 各楼层连续预测RMSE和MAE；
- 相比持续性基准和前一级模型的变化；
- 训练集和测试集结果；
- 参数符号、数值范围和物理合理性；
- CONTAM区域质量守恒误差；
- 不同ELA和连通情景的敏感性。

新增模型结构只有满足以下条件才保留：

1. 后30%测试数据上的连续预测稳定改善；
2. 改善不只出现在单个楼层；
3. 参数符号和数量级具有物理合理性；
4. 没有使用未来走廊温度或其他数据泄漏；
5. 结论对合理的ELA情景不过度敏感，或明确报告其敏感性。

## 6. 未完成的To-do list

### P0：完成主研究闭环

- [ ] 实现421小时CONTAM批量运行器。
- [ ] 每小时写入室外温度、上一时刻走廊温度、风速、风向和压力。
- [ ] 从每小时CONTAM结果提取各层室外进风量 $Q_{in,f,t}$。
- [ ] 将逐小时渗风量加入RC热平衡。
- [ ] 实现CONTAM温度与RC温度的逐小时反馈循环。
- [ ] 保存每小时各路径压差、流向、质量流量、体积流量和ACH。
- [ ] 检查每个小时、每个区域的质量守恒。

完成标准：可以从一个配置文件运行全部421小时，并输出完整的渗风和温度预测时间序列。

### P1：建立ELA敏感性分析

- [ ] 明确定义低、中、高三档单位面积ELA。
- [ ] 保持参考压力、流动指数、排放系数和单位一致。
- [ ] 对三档ELA分别运行完整421小时闭环。
- [ ] 比较各层ACH、渗风热负荷和温度预测误差。
- [ ] 分析模型改善是否只依赖某一个人为选定的ELA。

完成标准：结果可以表述为ELA情景范围，而不是一个伪精确的真实ELA值。

### P1：楼梯间与跨层连通情景

- [x] 从RDF提取2、3、4楼楼梯间体积、标高和边界几何。
- [ ] 检查楼梯间各楼层是否存在可推断的共享界面或竖向开口。
- [x] 建立“楼层互不连通”基准。
- [x] 建立“楼梯门关闭，仅门缝漏风”情景。
- [x] 建立“楼梯门开启或存在竖向开口”情景。
- [x] 比较三种连接情景的跨层流向、压力和空气流量；温度耦合仍待逐小时闭环完成。

当前已建立6区域CONTAM网络：2、3、4楼走廊及对应楼梯间。关闭、部分连通和开放情景的最大跨层质量流量分别为0.000358、0.00572和0.00685 kg/s；三种情景均通过区域质量守恒检查。连接ELA属于敏感性假设，不是RDF实测值。

完成标准：能够说明楼层ACH差异来自各层室温和局部路径，还是来自整栋建筑的竖向烟囱效应。

### P1：办公室边界模型改善

- [ ] 根据RDF共用墙面验证办公室—走廊映射。
- [ ] 比较算术平均与共用墙面积加权平均。
- [ ] 检查使用办公室实测温度是否存在时间对齐或信息泄漏。
- [ ] 分别评估墙体传热边界与开门空气交换的可辨识程度。
- [ ] 对没有实测温度的相邻空间制定一致的边界假设。

完成标准：办公室温度项的定义可以由建筑拓扑解释，而不只是经验选列。

### P2：风压接口与未来数据替换

- [x] 建立零风基准及其元数据说明。
- [x] 建立真实气象CSV替换字段约定。
- [ ] 如果未来获得建筑位置，选择最近且高度、地形合理的气象站。
- [ ] 处理气象站时间、时区、缺测和风速测量高度。
- [ ] 将风向映射为不同外墙表面的风压系数 $C_p$。
- [ ] 比较零风和有风结果。

完成标准：真实风数据接入时不需要修改核心模型代码，只替换输入文件和风压参数。

### P2：模型验证与消融实验

- [ ] 统一输出M0—M4的训练和测试指标。
- [ ] 绘制实测与连续预测时间序列。
- [ ] 绘制逐小时ACH和渗风热负荷。
- [ ] 绘制ELA—ACH—温度误差敏感性关系。
- [ ] 检查残差的时间趋势、偏差和异常时段。
- [ ] 检查参数是否在训练区间变化后仍保持稳定。
- [ ] 对新增变量逐项消融，防止过拟合。

完成标准：能够用测试集证据回答每个新增机制带来了什么，而不是只展示拟合曲线。

### P3：工程整理与最终交付

- [ ] 将RDF提取、气象生成、CONTAM循环、RC耦合和评价整合为一个入口命令。
- [ ] 配置文件中区分 `measured`、`derived`、`assumed` 和 `calibrated` 参数。
- [ ] 所有输出记录输入文件、配置、时间范围和假设来源。
- [ ] 更新README运行说明。
- [ ] 形成最终方法图、结果表和局限性说明。
- [ ] 在主闭环稳定后再评估是否接入Moosas LPG和BiCEM优化。

完成标准：新环境中可以按照README复现全部结果，且不会把假设值误认为实测值。

## 7. 当前需要改善的地方

### 7.1 CONTAM仍是单时刻而非逐小时模型

当前最大的技术缺口不是建筑几何，而是没有把421个小时连续运行起来。下一阶段应优先完成批量求解和RC反馈，暂缓增加更多不必要参数。

### 7.2 楼梯间已打通，但尚未进入逐小时热模型

当前已经建立“3个走廊 + 3个楼梯间”的6区域CONTAM网络，并设置走廊—楼梯间及楼梯间跨层路径。尚未完成的是把这些跨层流量接入421小时RC温度闭环。电梯井没有可靠几何和开口信息，暂未纳入；需要时可按与楼梯间相同的方法增加情景节点和路径。

### 7.3 外墙面积与窗面积需要再次核对口径

当前RDF提取的走廊外墙面积为15.2 m²，但可开启窗元素面积较大，且不同楼层不同。需要检查：

- 墙体面积是净面积还是包含窗洞的毛面积；
- 窗元素是否被多个界面重复引用；
- 同一物理窗是否同时服务多个空间；
- ELA应该按外墙面积、窗面积还是缝隙长度分配。

在口径确认前，15.2 m²可以用于可复现的几何情景，但不应直接解释为该层所有围护结构的完整漏风基数。

### 7.4 相邻办公室平均温度仍较简化

算术平均默认所有办公室对走廊影响相同。更合理的方法是依据共用墙面积、门面积或传热能力加权。当前结果证明内部温度值得加入，但还没有建立最精确的空间权重。

### 7.5 缺失数据必须与待校准参数分开

以下属于缺失实测数据：风、ELA、门窗状态。以下属于模型参数：有效热容、综合传热系数、相邻换热系数和净得热。不能因为实测数据缺失，就同时无约束地调整所有参数，否则ELA、传热和热容会互相补偿，导致参数不可识别。

### 7.6 目前样本时间较短

421小时只覆盖约17.5天，且属于单一季节。模型可以用于当前时段的验证，但不能直接推广为全年模型。最终报告必须明确时间范围和外推限制。

## 8. 推荐的下一步执行顺序

1. 实现逐小时CONTAM运行和结果汇总。
2. 将 $Q_{in,f,t}$ 正式接入已有“室外 + 办公室温度”RC模型。
3. 完成低、中、高ELA三情景。
4. 比较M0—M3，先判断渗风是否有增量预测价值。
5. 将已完成的楼梯间和跨层情景接入逐小时闭环，形成M4。
6. 完成测试集评价、敏感性分析和局限性说明。
7. 最后再决定是否需要Moosas LPG和BiCEM优化。

当前项目状态可以概括为：几何输入、温度数据、CONTAM求解组件、楼梯间跨层网络和RC模型组件均已可用，相邻办公室温度已被证明有预测价值；距离最终研究要求的主要差距，是逐小时CONTAM—RC闭环、ELA情景批量分析，以及把跨层流量正式接入温度模型。
