# 渗风与楼层基准温度建模技术路径

## 1. 研究目标

本项目同时解决两个问题：

1. **渗风问题**：计算室外空气通过墙缝、窗缝进入或离开各楼层的流量。
2. **楼层温度问题**：解释并预测2、3、4楼无明显内热源走廊的温度差异。

最终建立以下闭环：

```text
室外气象、建筑几何和ELA
→ CONTAM计算各层渗风量
→ 渗风带入或带走热量
→ 楼层热模型计算新温度
→ 新温度改变下一时刻的烟囱效应和渗风量
```

CONTAM 是建筑多区域空气流动软件。ELA 是 Effective Leakage Area，即“等效漏风面积”，用于把大量细小缝隙等效成一个具有相同漏风能力的孔洞。

## 2. 建筑关系图和ELA分配

### 2.1 LPG关系图

LPG 是建筑关系图：节点表示房间或走廊，室外是特殊节点，连线表示空气路线。第一阶段至少包含室外和2、3、4楼走廊四个节点。

每层与室外之间至少设置低、高两条 ELA 路线。这样才能同时表现低处进风和高处排风。

### 2.2 每层总ELA

每层总 ELA 为：

$$
A_{ELA,f}=a_{ELA,f}A_{wall,f}
$$

其中：

- $f$：楼层；
- $A_{ELA,f}$：该层总等效漏风面积，单位为 $m^2$ 或 $cm^2$；
- $a_{ELA,f}$：单位外墙面积的 ELA，例如 $cm^2/m^2$；
- $A_{wall,f}$：该层对外墙面积，单位为 $m^2$。

把总 ELA 分给低处和高处路线：

$$
A_{ELA,f}^{low}=r_fA_{ELA,f}
$$

$$
A_{ELA,f}^{high}=(1-r_f)A_{ELA,f}
$$

$r_f$ 是低处路线占比。没有测量依据时，第一版取 $r_f=0.5$，即高低各一半。

## 3. ELA渗风模型

### 3.1 幂律流动公式

空气通过缝隙的流量使用幂律公式：

$$
Q=C\,\operatorname{sgn}(\Delta P)|\Delta P|^n
$$

其中：

- $Q$：体积流量，单位为 $m^3/s$，正负号表示方向；
- $\Delta P$：路线两端压力差，单位为 Pa（帕）；
- $C$：流量系数；
- $n$：流动指数，也就是 $n_e$，表示压力变化对流量的影响；
- $\operatorname{sgn}$：符号函数，用于保留流动方向。

用 ELA 表示时：

$$
Q=C_dA_{ELA}\sqrt{\frac{2}{\rho}}
P_{ref}^{\,0.5-n}\operatorname{sgn}(\Delta P)|\Delta P|^n
$$

其中：

- $C_d$：排放系数，可对应师兄所说的 $C_e$，表示空气通过等效孔洞的能力；
- $A_{ELA}$：等效漏风面积，单位为 $m^2$；
- $\rho$：空气密度，单位为 $kg/m^3$；
- $P_{ref}$：ELA 的参考压力，当前测试使用 $4Pa$；
- $n$：流动指数，当前测试使用 $0.65$。

注意：不同资料中的 $C_e$ 可能表示排放系数，也可能表示完整流量系数。收到厂家或检测单位数据时，必须同时确认公式、单位和参考压力，不能只使用一个没有定义的数字。

### 3.2 压力差

路线总压力差主要包括：

$$
\Delta P=\Delta P_{zone}+\Delta P_{stack}+\Delta P_{wind}
$$

- $\Delta P_{zone}$：CONTAM 求解的区域基准压力差；
- $\Delta P_{stack}$：室内外温差造成的烟囱效应压力；
- $\Delta P_{wind}$：室外风造成的风压。

烟囱效应近似为：

$$
\Delta P_{stack}(z)=\rho_{out}g(z-z_N)
\left(1-\frac{T_{out,K}}{T_{in,K}}\right)
$$

其中：

- $g$：重力加速度，约为 $9.81m/s^2$；
- $z$：路线高度；
- $z_N$：中性压力面高度，即室内外压力相等的位置；
- $T_{out,K}$、$T_{in,K}$：室外和室内绝对温度，单位为 K（开尔文）；摄氏温度加 $273.15$ 得到开尔文。

风压近似为：

$$
\Delta P_{wind}=\frac{1}{2}\rho_{out}C_pV^2
$$

- $V$：室外风速，单位为 $m/s$；
- $C_p$：风压系数，与风向、建筑朝向和表面位置有关。

### 3.3 质量守恒和换气次数

CONTAM 同时调整各区域压力，使每个区域满足质量守恒：

$$
\sum_j\dot m_{j\rightarrow f}-\sum_k\dot m_{f\rightarrow k}=0
$$

$\dot m$ 是质量流量，单位为 $kg/s$。也就是每个房间流入和流出的空气质量基本相等。

每层 ACH 为：

$$
ACH_f=\frac{3600Q_{in,f}}{V_f}
$$

- ACH：Air Changes per Hour，即每小时换气次数，单位为 $h^{-1}$；
- $Q_{in,f}$：该层室外空气流入量，单位为 $m^3/s$；
- $V_f$：该层体积，单位为 $m^3$。

## 4. 楼层温度模型

### 4.1 为什么不用纯滑动平均作为最终模型

室外温度滑动平均能表现建筑对温度变化的延迟，但不能明确区分建筑储热、墙体传热、渗风换热和楼层之间换热。因此最终使用 RC 模型。

RC 是 Resistance–Capacitance，即“热阻–热容”模型：热阻表示热量传递有多困难，热容表示建筑储存热量的能力。

### 4.2 完整热平衡

第 $f$ 层的热平衡为：

$$
C_f\frac{dT_f}{dt}
=U_fA_f(T_{out}-T_f)
+\rho c_pQ_{in,f}(T_{out}-T_f)
+\sum_jK_{fj}(T_j-T_f)
+G_f
$$

其中：

- $T_f$：第 $f$ 层温度；
- $C_f$：该层等效热容，单位为 $J/K$；
- $U_fA_f$：围护结构总传热能力，单位为 $W/K$；
- $c_p$：空气比热容，约为 $1005J/(kg\cdot K)$；
- $Q_{in,f}$：CONTAM 算出的该层室外进风量；
- $K_{fj}$：第 $f$ 层与相邻区域 $j$ 的换热能力，单位为 $W/K$；
- $G_f$：未单独测量的净得热，例如日照、邻室传热或少量设备影响，单位为 W。

各项含义：

- $U_fA_f(T_{out}-T_f)$：墙体和窗户传热；
- $\rho c_pQ_{in,f}(T_{out}-T_f)$：渗风带来的冷量或热量；
- $K_{fj}(T_j-T_f)$：上下楼层或邻室换热；
- $G_f$：尚未单独测量的稳定得热。

### 4.3 每小时离散模型

温度数据间隔为一小时，所以使用：

$$
T_{f,t+1}=T_{f,t}+\frac{\Delta t}{C_f}
\left[
U_fA_f(T_{out,t}-T_{f,t})
+\rho c_pQ_{in,f,t}(T_{out,t}-T_{f,t})
+\sum_jK_{fj}(T_{j,t}-T_{f,t})
+G_f
\right]
$$

其中 $\Delta t=3600s$。

为了方便估计，可以合并参数：

$$
T_{f,t+1}=T_{f,t}
+a_f(T_{out,t}-T_{f,t})
+b_fQ_{in,f,t}(T_{out,t}-T_{f,t})
+\sum_jd_{fj}(T_{j,t}-T_{f,t})
+c_f
$$

参数对应关系为：

$$
a_f=\frac{\Delta tU_fA_f}{C_f},\qquad
b_f=\frac{\Delta t\rho c_p}{C_f},\qquad
d_{fj}=\frac{\Delta tK_{fj}}{C_f},\qquad
c_f=\frac{\Delta tG_f}{C_f}
$$

这些参数都具有物理意义，不是任意黑箱参数。

## 5. 分阶段建模方法

### 阶段A：持续性基准

最简单的预测是：

$$
\hat T_{f,t+1}=T_{f,t}
$$

它叫 persistence baseline，即“持续性基准”。因为走廊温度变化较慢，任何新模型都必须与它比较。

### 阶段B：第一阶RC模型

当前已经实现：

$$
\hat T_{f,t+1}=T_{f,t}+c_f+a_f(T_{out,t}-T_{f,t})
$$

它包含上一小时室温、室外温度和每层独立修正，但尚未显式加入渗风量。

| 楼层 | 持续性基准RMSE | RC一步预测RMSE | RC连续预测RMSE |
|---|---:|---:|---:|
| 2楼 | 0.219°C | 0.217°C | 1.063°C |
| 3楼 | 0.160°C | 0.157°C | 0.608°C |
| 4楼 | 0.200°C | 0.201°C | 0.878°C |

RMSE 是均方根误差，表示预测值与实测值的典型差距，越小越好。

一步预测每次使用上一小时实测温度，因此误差较小；连续预测只在测试开始时使用一次实测温度，之后使用自己的预测，更能检查模型是否真正掌握长期变化。

当前结论：模型形式具有物理意义，但只靠室外温度不能解释测试期的快速升降。

### 阶段C：ELA情景和逐小时CONTAM计算

没有真实气密性测试时，为每层设置三种 ELA 情景：

- 低漏风：建筑相对严密；
- 中漏风：普通情况；
- 高漏风：密封较差。

每小时执行：

1. 读取室外温度、风速和风向；
2. 把上一时刻各层温度输入 CONTAM；
3. CONTAM 计算各层压力、流向和 $Q_{in,f,t}$；
4. 把 $Q_{in,f,t}$ 输入楼层热模型；
5. 计算下一小时温度；
6. 重复到数据结束。

若没有风速和风向，只能先令风速为零，研究纯温差烟囱效应。这是受控情景，不代表真实建筑的全部渗风。

### 阶段D：加入楼层之间换热

根据需要加入：

$$
d_{f,f-1}(T_{f-1,t}-T_{f,t})
+d_{f,f+1}(T_{f+1,t}-T_{f,t})
$$

只有当该项在未来30%数据上稳定降低误差，而且参数符号合理时才保留。参数太多会产生过拟合，即模型记住现有数据，却不能预测新数据。

### 阶段E：接入Moosas和BiCEM

Moosas 是连接建筑几何、热环境和通风模型的 Python 工具。BiCEM 是自动尝试建筑方案并寻找较优方案的优化程序。

LPG 空气路线需要增加：

- `ela_m2`：ELA，单位为 $m^2$；
- `reference_pressure_pa`：参考压力，单位为 Pa；
- `discharge_coefficient`：排放系数 $C_d$；
- `flow_exponent`：流动指数 $n$；
- `relative_height_m`：路线高度，单位为 m；
- `from_zone`、`to_zone`：路线连接的区域。

BiCEM 最终应优化具有实际设计意义的变量，如气密性等级、开口布置、围护结构性能和通风策略，不能让所有物理参数无限制自由变化。

## 6. 参数来源和校准顺序

### 可以直接提供或测量

- 房间体积、楼层高度和外墙面积；
- 路线位置和高度；
- 室外温度、风速和风向；
- 各层初始温度；
- 厂家或检测单位给出的 $C_e/C_d$、$n_e/n$；
- ELA 的参考压力。

### 优先通过检测获得

- 建筑或门窗真实 ELA；
- 压差和风量；
- ACH 或气密性测试结果。

### 需要用数据校准

- 每层有效热容 $C_f$；
- 围护结构综合传热参数 $U_fA_f$；
- 楼层间换热参数 $K_{fj}$；
- 未测量净得热 $G_f$；
- 有证据时才校准高低 ELA 分配比例 $r_f$。

推荐校准顺序：

1. 固定建筑几何、单位和厂家给定参数；
2. 用气密性或风量数据校准 ELA；
3. 固定 ELA 后，用温度数据校准热参数；
4. 最后检查楼层间换热；
5. 验证通过后再进入 BiCEM 优化。

如果只使用温度数据，同时自由调整 ELA、墙体传热和热容，它们可能互相补偿，因此不能唯一识别真实 ELA。

## 7. 数据划分和评价方法

数据必须按时间顺序划分：

- 前70%用于训练；
- 后30%用于测试；
- 不能随机打乱，因为任务是预测未来。

评价公式：

$$
RMSE=\sqrt{\frac{1}{N}\sum_{t=1}^{N}(\hat T_t-T_t)^2}
$$

$$
MAE=\frac{1}{N}\sum_{t=1}^{N}|\hat T_t-T_t|
$$

- $T_t$：实测温度；
- $\hat T_t$：预测温度；
- $N$：测试样本数量；
- MAE 是平均绝对误差，单位为 °C，越小越好。

必须同时报告：

1. 一步预测误差；
2. 连续预测误差；
3. 与持续性基准的差异；
4. 各楼层单独误差；
5. CONTAM 质量守恒误差；
6. 不同 ELA 情景下的敏感性。

## 8. 当前已经确认的结论

1. ELA–CONTAM 最小模型已经跑通。
2. 温差条件下低处进风、高处排风，符合烟囱效应。
3. 进出空气质量基本守恒。
4. ELA 为零时流量接近零；ELA 加倍时流量约加倍。
5. 2、3、4楼存在稳定温差，不能简单视为随机误差。
6. 第一阶 RC 模型的一步预测较准，但连续预测仍缺少重要驱动因素。
7. 当前数据只有室外温度和走廊温度，尚不能确定真实 ELA，也不能证明楼层温差完全由烟囱效应造成。

## 9. 下一步执行顺序

1. 整理每层体积、外墙面积、层高和路线高度。
2. 获取或设定低、中、高三种单位面积 ELA。
3. 获取同期风速、风向；若没有，先做零风受控情景。
4. 建立三层 CONTAM 模型并输出逐小时渗风量。
5. 把渗风换热项加入 RC 楼层温度模型。
6. 比较持续性基准、无渗风 RC、带渗风 RC、带楼层换热 RC。
7. 只有在未来30%数据上改善且参数合理时，才认为新增结构有效。
8. 最后配置独立 Python 环境，接入 Moosas、LPG 和 BiCEM。

## 10. 三楼层假设模型流程测试

已使用假设尺寸建立三层 CONTAM 模型：每层体积 $60m^3$、外墙面积 $15m^2$、层高 $3m$，每层总 ELA 为 $79.05cm^2$，高低路线各占一半。室外温度设为 $15°C$、风速设为零，2、3、4楼室温分别假设为 $24°C$、$25°C$、$26°C$。

计算得到的 ACH 分别为：

- 2楼：$0.146h^{-1}$；
- 3楼：$0.156h^{-1}$；
- 4楼：$0.166h^{-1}$。

三层均为低处进风、高处排风，每层相对质量不平衡小于百万分之一，说明“配置、生成CONTAM项目、求解、读取路线结果、逐层汇总和守恒检查”整套流程可以运行。

附加测试证明：当三层温度、几何和 ELA 相同时，三个互不连通楼层的 ACH 相同。因此上述 ACH 差异来自假设的室内温度差，不是绝对楼层高度本身。若要表现整栋建筑的楼层烟囱效应，还需要加入楼梯间、竖井或楼层之间的空气路线。
